---
title_en: CN Contract Manufacturing (MAH)
summary_en: Registration-holder entrustment: prohibited list (2022 No.17), quality agreement (No.20 guideline), cross-region coordination and responsibility split.
---

# 中国医疗器械委托生产（注册人制度）实务

> 原创整理，依据公开官方法规：《医疗器械监督管理条例》（国务院令739号）第三十四条、国家药监局2022年第17号通告（禁止委托生产目录）、2022年第20号通告（委托生产质量协议编制指南）、药监综械管〔2022〕21号（跨区域协同监管意见）。**以 NMPA 官方原文为准。**

## 0. 官方原文直达
- 《医疗器械监督管理条例》（国务院令第739号，2021-06-01施行）：https://www.gov.cn/gongbao/content/2021/content_5595920.htm
- 禁止委托生产医疗器械目录通告（2022年第17号）：https://english.nmpa.gov.cn/2022-03/24/c_772393.htm
- 医疗器械委托生产质量协议编制指南通告（2022年第20号）：https://english.nmpa.gov.cn/2022-03/24/c_772449.htm

## 1. 制度依据
《条例》第三十四条：注册人、备案人可自行生产，也可委托符合规定、具备相应条件的企业生产。这是医疗器械注册人制度下委托生产的核心法律依据。

## 2. 禁止委托生产目录（2022年第17号，2022-05-01施行，替代2014年第18号）
高风险植入性医疗器械不得委托生产，目录列明：
- **有源植入**：植入式心脏起搏器(12-01-01)、植入式心脏收缩力调节器(12-04-01)、植入式循环辅助设备(12-04-02)
- **无源植入**：硬脑(脊)膜补片(13-06-04，不含动物源性除外)、颅内支架系统(13-06-06)、颅内动脉瘤血流导向装置(13-06-11)、心血管植入物(13-07，外周血管支架/腔静脉滤器/心血管栓塞器械除外)、整形填充材料(13-09-01)、整形用注射填充物(13-09-02)、乳房植入物(13-09-03)、组织工程支架材料(13-10，不含同种异体/动物源性除外)、可吸收外科防粘连敷料(14-08-02，不含动物源性除外)
- 其他同种异体植入性、直接取材于动物组织的植入性医疗器械

## 3. 质量协议（2022年第20号）
委托方与受托方签《医疗器械委托生产质量协议》，明确生产全过程各自权利义务。指南规定基本要素：委托产品范围、术语定义、适用法规标准、适用 QMS 要求（文件与记录控制、技术文件转移、采购控制等）。**不适用于禁止委托生产目录内产品**。委托生产指最终产品委托，不含部分工序外协（外协按采购管理）。

## 4. 跨区域协同监管（药监综械管〔2022〕21号）
注册人/备案人跨区域委托生产时，委托方与受托方所在地药监部门在注册质量体系核查、生产检查、抽检、不良事件监测等环节分工协同，可采取自行检查/联合检查/委托检查，确保全生命周期全链条"无缝隙"监管。

## 5. 责任划分
- **委托方（注册人/备案人）**：对委托生产器械质量负责；向受托方提供体系文件与经注册/备案的产品技术要求；评估受托方条件能力；指导监督生产过程。
- **受托方**：具备相应生产条件的企业；按 GMP、强制标准、技术要求与合同组织生产；保存全部受托文件记录；对受托生产质量负相应责任。
- 双方签委托生产合同 + 质量协议。

## 6. 放行分工（行业实践，依质量协议与 GMP）
- **生产放行**：受托方按生产放行程序对成品检验合格予以放行。
- **上市放行**：委托方（注册人）对产品最终上市放行负责，须确认全过程符合要求。
具体以双方质量协议与《医疗器械生产质量管理规范》分工为准。

## 7. 实操检查清单
- [ ] 核对产品是否落入禁止委托生产目录（2022年第17号）
- [ ] 评估受托方条件，签委托生产合同 + 质量协议（2022年第20号指南）
- [ ] 技术文件转移、采购控制、文件记录控制约定清晰
- [ ] 跨区域委托：两地监管协同机制（药监综械管〔2022〕21号）
- [ ] 明确生产放行/上市放行责任边界

## 8. 分步实操：委托生产注册完整流程（手把手）

> 从"想委托"到"拿证上市"的实操顺序，每步给动作 + 依据 + 交付物。注册人主体身份不变，注册证仍归注册人。

**① 立项期 · 能不能委**
- 动作：把产品编码对照《禁止委托生产目录》（2022 第 17 号），确认不在列（多数植入类禁委）。
- 依据：739 号条例第三十四条 + 2022 第 17 号。
- 交付物：可委托结论（或"须自产"结论）。

**② 签约期 · 两份文件**
- 动作：与受托方签《医疗器械委托生产合同》+《委托生产质量协议》。
- 依据：2022 第 20 号指南（协议要素：委托产品范围、术语定义、适用法规标准、QMS 要求、文件与记录控制、技术文件转移、采购控制）。
- 坑：委托生产 = 最终产品委托，不含部分工序外协（外协按采购管理，不套本协议）。

**③ 文件转移期 · 技术文件落地**
- 动作：注册人向受托方提供经注册/备案的产品技术要求与体系文件；约定转移接收、确认与版本控制。
- 交付物：技术文件转移确认单 + 受控记录。

**④ 体系核查期 · 生产条件过关**
- 动作：注册质量体系核查覆盖受托方生产条件；跨区域委托走两地协同（自行/联合/委托检查）。
- 依据：药监综械管〔2022〕21号。
- 坑：核查与申报资料脱节会被否——受托方现场必须与申报文件一致。

**⑤ 生产 / 上市放行期 · 责任分层**
- 动作：受托方按程序做**生产放行**；注册人对最终**上市放行**负责（须确认全过程合规）。
- 交付物：生产放行记录 + 上市放行批准。

**⑥ 持续期 · 上市后分工**
- 动作：按协议分工做不良事件监测、抽检配合、变更管理；任一方变更触发协议/注册变更。
- 提示：委托不改变注册人质量总责，监管沟通主体仍是注册人。
